[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 OC3079913       	20.051      	3           	day             	;用水点
 OC3080464       	27.297      	0.0         	                	;三通
 OC3080522       	14.409      	0.0         	                	;阀门
 OC3081197       	16.698      	0.0         	                	;三通
 OC3081457       	24.749      	0.0         	                	;三通
 OC3081464       	11.563      	0.0         	                	;泄水
 OC3081873       	13.614      	0.0         	                	;直线点
 OC3082230       	23.919      	0.0         	                	;弯头
 OC3083173       	31.556      	0.0         	                	;三通
 OC3083418       	15.823      	0.0         	                	;弯头
 OC3084113       	14.913      	0.0         	                	;直线点
 OC3084602       	16.689      	0.0         	                	;直线点
 OC3084643       	21.534      	0.0         	                	;弯头
 OC3084706       	24.352      	0.0         	                	;变径
 OC3084979       	26.568      	0.0         	                	;三通
 OC3085376       	14.571      	0.0         	                	;闸阀
 OC3085428       	21.719      	0.0         	                	;闸阀
 OC3085434       	21.959      	0.0         	                	;闸阀
 OC3085462       	16.434      	0.0         	                	;闸阀
 OC3086696       	28.119      	0.0         	                	;弯头
 OC3087111       	14.656      	0.0         	                	;三通
 OC3087140       	27.65       	0.0         	                	;直线点
 OC3087152       	25.631      	0.0         	                	;弯头
 OC3087266       	24.805      	0.0         	                	;三通
 OC3087646       	16.811      	0.0         	                	;直线点
 OC3087763       	17.105      	0.0         	                	;三通
 OC3088098       	17.343      	0.0         	                	;泄气
 OC3088148       	25.917      	0.0         	                	;三通
 OC3088553       	16.827      	0.0         	                	;三通
 OC3088566       	21.837      	0.0         	                	;三通
 OC3088602       	30.508      	0.0         	                	;三通
 OC3089192       	19.204      	0.0         	                	;直线点
 OC3089792       	33.998      	0.0         	                	;弯头
 OC3090653       	27.44       	0.0         	                	;弯头
 OC3091084       	21.502      	0.0         	                	;直线点
 OC3091435       	14.738      	0.0         	                	;三通
 OC3091877       	29.76       	0.0         	                	;直线点
 OC3092644       	14.253      	0.0         	                	;直线点
 OC3092758       	14.908      	0.0         	                	;直线点
 OC3094422       	13.053      	0.0         	                	;三通
 OC3095136       	33.826      	0.0         	                	;三通
 OC3095383       	15.091      	0.0         	                	;直线点
 OC3097296       	13.141      	0.0         	                	;三通
 OC3097403       	15.826      	0.0         	                	;直线点
 OC3097503       	16.495      	0.0         	                	;直线点
 OC3097906       	28.098      	0.0         	                	;直线点
 OC3099694       	15.746      	0.0         	                	;直线点
 OC3100148       	14.712      	0.0         	                	;阀门井
 OC3100221       	19.756      	0.0         	                	;直线点
 OC3101325       	29.207      	0.0         	                	;直线点
 OC3101486       	17.459      	0.0         	                	;三通
 OC3101810       	14.123      	0.0         	                	;三通
 OC3102578       	38.706      	0.0         	                	;弯头
 OC3102781       	15.37       	0.0         	                	;直线点
 OC3103135       	27.389      	0.0         	                	;三通
 OC3103982       	32.525      	0.0         	                	;三通
 OC3104246       	21.593      	0.0         	                	;直线点
 OC3104368       	12.844      	0.0         	                	;直线点
 OC3104703       	16.143      	0.0         	                	;直线点
 OC3105108       	26.276      	0.0         	                	;弯头
 OC3105889       	19.225      	0.0         	                	;直线点
 OC3105952       	15.207      	0.0         	                	;弯头
 OC3106841       	25.917      	0.0         	                	;直线点
 OC3107067       	25.383      	0.0         	                	;弯头
 OC3107436       	14.446      	0.0         	                	;三通
 OC3109335       	29.527      	0.0         	                	;直线点
 OC3109348       	11.367      	0.0         	                	;直线点
 OC3109571       	18.303      	0.0         	                	;直线点
 OC3110522       	24.989      	0.0         	                	;弯头
 OC3110918       	15.744      	0.0         	                	;三通
 OC3110934       	16.4        	0.0         	                	;直线点
 OC3110998       	24.604      	0.0         	                	;直线点
 OC3111447       	27.513      	0.0         	                	;直线点
 OC3111696       	21.924      	0.0         	                	;直线点
 OC3111704       	25.731      	0.0         	                	;变材
 OC3111736       	18.483      	0.0         	                	;直线点
 OC3111944       	27.964      	5           	day             	;用水点
 OC3112307       	21.476      	0.0         	                	;弯头
 OC3112418       	18.857      	0.0         	                	;直线点
 OC3112890       	15.385      	0.0         	                	;直线点
 OC3113263       	27.318      	0.0         	                	;三通
 OC3114021       	15.202      	0.0         	                	;三通
 OC3114130       	18.882      	0.0         	                	;三通
 OC3114223       	21.232      	0.0         	                	;直线点
 OC3115433       	14.582      	0.0         	                	;直线点
 OC3116714       	16.451      	0.0         	                	;三通
 OC3116757       	13.591      	0.0         	                	;三通
 OC3117399       	13.532      	0.0         	                	;三通
 OC3117684       	27.903      	0.0         	                	;直线点
 OC3118198       	26.967      	0.0         	                	;弯头
 OC3118257       	25.95       	0.0         	                	;直线点
 OC3119035       	28.987      	0.0         	                	;直线点
 OC3119334       	30.105      	0.0         	                	;直线点
 OC3119879       	25.238      	0.0         	                	;变材
 OC3120022       	15.433      	0.0         	                	;三通
 OC3120476       	15.231      	0.0         	                	;弯头
 OC3120616       	17.634      	0.0         	                	;直线点
 OC3120877       	14.908      	0.0         	                	;直线点
 OC3121864       	33.841      	0.0         	                	;三通
 OC3121961       	15.283      	0.0         	                	;直线点
 OC3122789       	25.496      	0.0         	                	;弯头
 OC3122924       	13.939      	0.0         	                	;预留口
 OC3123052       	24.751      	0.0         	                	;弯头
 OC3123063       	15.183      	0.0         	                	;直线点
 OC3123065       	15.092      	0.0         	                	;弯头
 OC3123837       	20.891      	5           	day             	;用水点
 OC3124477       	14.517      	0.0         	                	;直线点
 OC3124852       	15.029      	0.0         	                	;三通
 OC3125059       	16.837      	0.0         	                	;弯头
 OC3125394       	15.368      	0.0         	                	;预留口
 OC3126098       	16.45       	0.0         	                	;三通
 OC3127068       	21.615      	0.0         	                	;非探测区
 OC3127127       	14.703      	0.0         	                	;三通
 OC3127156       	15.673      	0.0         	                	;直线点
 OC3127341       	33.432      	0.0         	                	;弯头
 OC3127404       	14.544      	0.0         	                	;直线点
 OC3127735       	16.659      	0.0         	                	;弯头
 OC3128055       	25.68       	0.0         	                	;弯头
 OC3129952       	18.04       	0.0         	                	;弯头
 OC3130851       	14.395      	0.0         	                	;弯头
 OC3130993       	17.897      	0.0         	                	;弯头
 OC3131067       	29.39       	0.0         	                	;直线点
 OC3131300       	16.837      	0.0         	                	;三通
 OC3131474       	37.885      	0.0         	                	;泄气
 OC3131605       	14.907      	0.0         	                	;三通
 OC3132330       	16.789      	0.0         	                	;直线点
 OC3132661       	26.647      	0.0         	                	;直线点
 OC3132857       	29.918      	0.0         	                	;三通
 OC3132927       	28.849      	0.0         	                	;直线点
 OC3132929       	26.089      	0.0         	                	;直线点
 OC3133084       	28.464      	0.0         	                	;直线点
 OC3133631       	16.357      	0.0         	                	;变径
 OC3134472       	26.678      	0.0         	                	;直线点
 OC3134692       	28.759      	0.0         	                	;三通
 OC3135109       	28.086      	0.0         	                	;弯头
 OC3135115       	19.611      	0.0         	                	;直线点
 OC3135237       	17.385      	0.0         	                	;三通
 OC3135476       	28.88       	0.0         	                	;直线点
 OC3136747       	15.234      	0.0         	                	;直线点
 OC3136813       	28.409      	0.0         	                	;直线点
 OC3137094       	18.715      	0.0         	                	;直线点
 OC3138578       	19.852      	0.0         	                	;三通
 OC3138622       	15.981      	0.0         	                	;直线点
 OC3139212       	20.36       	0.0         	                	;直线点
 OC3139269       	15.378      	0.0         	                	;泄气
 OC3140227       	17.121      	0.0         	                	;直线点
 OC3140726       	14.646      	0.0         	                	;弯头
 OC3140860       	33.864      	0.0         	                	;泄气
 OC3141065       	38.308      	0.0         	                	;三通
 OC3141172       	12.507      	0.0         	                	;三通
 OC3141453       	15.043      	0.0         	                	;闸阀
 OC3141455       	33.555      	0.0         	                	;阀门
 OC3141468       	15.164      	0.0         	                	;蝶阀
 OC3141498       	16.341      	0.0         	                	;蝶阀
 OC3141534       	17.254      	0.0         	                	;闸阀
 OC3141541       	17.444      	0.0         	                	;闸阀
 OC3141777       	13.672      	0.0         	                	;三通
 OC3141954       	32.802      	0.0         	                	;弯头
 OC3141998       	35.27       	0.0         	                	;阀门
 OC3142199       	15.497      	0.0         	                	;三通
 OC3142282       	14.538      	0.0         	                	;三通
 OC3142332       	33.915      	0.0         	                	;阀门
 OC3142911       	12.936      	0.0         	                	;三通
 OC3143207       	15.217      	0.0         	                	;直线点
 OC3143711       	15.118      	0.0         	                	;三通
 OC3143780       	13.534      	0.0         	                	;直线点
 OC3143968       	15.823      	0.0         	                	;三通
 OC3143980       	19.068      	0.0         	                	;三通
 OC3144415       	18.273      	0.0         	                	;阀门井
 OC3144533       	18.353      	0.0         	                	;三通
 OC3146105       	13.857      	0.0         	                	;直线点
 OC3146312       	26.645      	0.0         	                	;三通
 OC3146333       	28.241      	0.0         	                	;直线点
 OC3146382       	11.89       	0.0         	                	;直线点
 OC3146779       	16.449      	0.0         	                	;直线点
 OC3148058       	28.437      	0.0         	                	;直线点
 OC3148106       	15.545      	0.0         	                	;三通
 OC3148297       	27.73       	0.0         	                	;直线点
 OC3149159       	33.907      	0.0         	                	;弯头
 OC3151647       	38.19       	0.0         	                	;弯头
 OC3151860       	26.947      	0.0         	                	;三通
 OC3152060       	16.781      	0.0         	                	;三通
 OC3152099       	14.522      	0.0         	                	;阀门井
 OC3152481       	15.419      	0.0         	                	;三通
 OC3152501       	17.425      	0.0         	                	;三通
 OC3153198       	17.122      	0.0         	                	;直线点
 OC3153872       	28.32       	0.0         	                	;直线点
 OC3154173       	26.522      	0.0         	                	;弯头
 OC3154232       	14.406      	0.0         	                	;直线点
 OC3154995       	13.715      	0.0         	                	;三通
 OC3155023       	14.042      	0.0         	                	;直线点
 OC3155098       	25.881      	0.0         	                	;弯头
 OC3155401       	30.834      	0.0         	                	;弯头
 OC3156340       	14.348      	0.0         	                	;三通
 OC3156455       	17.423      	0.0         	                	;直线点
 OC3156560       	16.088      	0.0         	                	;直线点
 OC3157264       	15.065      	0.0         	                	;直线点
 OC3158014       	14.042      	0.0         	                	;弯头
 OC3158122       	16.464      	0.0         	                	;弯头
 OC3158758       	12.376      	0.0         	                	;直线点
 OC3158845       	18.154      	0.0         	                	;三通
 OC3159310       	15.183      	0.0         	                	;直线点
 OC3159976       	35.351      	0.0         	                	;三通
 OC3161588       	16.268      	0.0         	                	;直线点
 OC3161859       	27.604      	0.0         	                	;直线点
 OC3162445       	13.91       	0.0         	                	;闸阀
 OC3162567       	23.755      	0.0         	                	;三通
 OC3163195       	24.74       	0.0         	                	;变材
 OC3164254       	25.194      	0.0         	                	;直线点
 OC3164564       	38.185      	0.0         	                	;弯头
 OC3164971       	17.558      	0.0         	                	;直线点
 OC3165167       	15.05       	0.0         	                	;三通
 OC3165641       	13.282      	0.0         	                	;泄气
 OC3165961       	26.507      	0.0         	                	;直线点
 OC3166003       	15.763      	0.0         	                	;三通
 OC3166182       	17.647      	0.0         	                	;直线点
 OC3166224       	26.971      	0.0         	                	;直线点
 OC3166417       	13.399      	0.0         	                	;直线点
 OC3166814       	14.998      	0.0         	                	;三通
 OC3167258       	15.294      	0.0         	                	;三通
 OC3167670       	17.521      	0.0         	                	;三通
 OC3167688       	37.992      	0.0         	                	;弯头
 OC3168135       	12.638      	0.0         	                	;弯头
 OC3168180       	24.525      	0.0         	                	;泄气
 OC3168444       	33.946      	0.0         	                	;弯头
 OC3169162       	13.842      	0.0         	                	;弯头
 OC3169310       	16.557      	0.0         	                	;直线点
 OC3169789       	35.501      	0.0         	                	;三通
 OC3169798       	36.608      	0.0         	                	;泄气
 OC3170145       	13.874      	0.0         	                	;直线点
 OC3170376       	19.556      	0.0         	                	;直线点
 OC3171685       	27.972      	0.0         	                	;直线点
 OC3171696       	28.915      	0.0         	                	;直线点
 OC3171860       	15.266      	0.0         	                	;泄气
 OC3171998       	21.232      	0.0         	                	;直线点
 OC3172047       	33.933      	0.0         	                	;三通
 OC3172073       	25.43       	0.0         	                	;直线点
 OC3172463       	14.556      	0.0         	                	;弯头
 OC3173347       	14.92       	0.0         	                	;变材
 OC3174636       	25.604      	0.0         	                	;变材
 OC3174897       	17.234      	0.0         	                	;直线点
 OC3176044       	33.033      	0.0         	                	;直线点
 OC3176208       	26.849      	0.0         	                	;直线点
 OC3176520       	18.311      	0.0         	                	;直线点
 OC3177201       	21.171      	0.0         	                	;直线点
 OC3177864       	17.423      	0.0         	                	;闸阀
 OC3177878       	33.826      	0.0         	                	;阀门
 OC3177918       	26.666      	8           	day             	;用水点
 OC3177923       	25.124      	0.0         	                	;阀门
 OC3177936       	14.575      	0.0         	                	;阀门
 OC3177969       	35.963      	0.0         	                	;阀门
 OC3177981       	36.13       	0.0         	                	;阀门
 OC3178023       	30.254      	0.0         	                	;阀门
 OC3178066       	28.516      	0.0         	                	;阀门
 OC3178081       	25.044      	0.0         	                	;阀门
 OC3178085       	24.283      	0.0         	                	;阀门
 OC3178088       	30.01       	0.0         	                	;阀门
 OC3178832       	35.474      	0.0         	                	;弯头
 OC3179343       	24.841      	0.0         	                	;弯头
 OC3180801       	32.268      	0.0         	                	;弯头
 OC3180965       	26.302      	0.0         	                	;直线点
 OC3181786       	33.966      	0.0         	                	;三通
 OC3181892       	14.512      	0.0         	                	;直线点
 OC3181944       	11.691      	0.0         	                	;直线点
 OC3182236       	11.291      	0.0         	                	;三通
 OC3183170       	14.009      	0.0         	                	;弯头
 OC3184117       	17.927      	0.0         	                	;直线点
 OC3184155       	35.155      	0.0         	                	;弯头
 OC3184324       	16.703      	0.0         	                	;直线点
 OC3184352       	17.075      	0.0         	                	;弯头
 OC3184417       	22.574      	0.0         	                	;弯头
 OC3184959       	15.3        	0.0         	                	;直线点
 OC3184978       	16.222      	0.0         	                	;弯头
 OC3185095       	28.132      	0.0         	                	;三通
 OC3185908       	23.081      	0.0         	                	;直线点
 OC3186333       	17.046      	0.0         	                	;弯头
 OC3186418       	27.334      	0.0         	                	;三通
 OC3186726       	16.493      	0.0         	                	;直线点
 OC3187237       	17.524      	0.0         	                	;直线点
 OC3187730       	32.276      	0.0         	                	;三通
 OC3187734       	21.185      	0.0         	                	;弯头
 OC3187794       	18.541      	0.0         	                	;直线点
 OC3187834       	31.884      	0.0         	                	;直线点
 OC3187946       	16.51       	0.0         	                	;三通
 OC3188385       	36.198      	0.0         	                	;泄气

[RESERVOIRS]
;ID              	Head        	Pattern         
 OC3113012       	50          	day             	;水库
 OC3153350       	50          	day             	;水库
 OC3168636       	50          	day             	;水库

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 OC2998191       	OC3184324       	OC3087111       	27.1507421818	1200.0      	0.1         	0           	Open  	;
 OC2998192       	OC3141498       	OC3102781       	66.8755375527	1000.0      	0.1         	0           	Open  	;
 OC2998193       	OC3102781       	OC3124477       	62.3106530132	1000.0      	0.1         	0           	Open  	;
 OC2998194       	OC3124477       	OC3181892       	62.2457770541	1000.0      	0.1         	0           	Open  	;
 OC2998195       	OC3181892       	OC3092644       	67.7741219604	1000.0      	0.1         	0           	Open  	;
 OC2998196       	OC3092644       	OC3120022       	31.2798147908	1000.0      	0.1         	0           	Open  	;
 OC2998198       	OC3120022       	OC3141468       	6.62233907674	1000.0      	0.1         	0           	Open  	;
 OC2998200       	OC3141468       	OC3166814       	2.58402733567	1000.0      	0.1         	0           	Open  	;
 OC2998201       	OC3141453       	OC3123065       	0.56525649426	500.0       	0.1         	0           	Open  	;
 OC2998202       	OC3166814       	OC3173347       	5.36656763275	1000.0      	0.1         	0           	Open  	;
 OC2998203       	OC3166814       	OC3141453       	0.80245359628	500.0       	0.1         	0           	Open  	;
 OC2998204       	OC3173347       	OC3139269       	53.6366947841	1000.0      	0.1         	0           	Open  	;
 OC2998205       	OC3123065       	OC3168135       	17.0551597282	500.0       	0.1         	0           	Open  	;
 OC2998206       	OC3168135       	OC3081464       	6.70185722616	500.0       	0.1         	0           	Open  	;
 OC2998249       	OC3087111       	OC3177936       	1.09735894244	1200.0      	0.1         	0           	Open  	;
 OC2998250       	OC3186726       	OC3146779       	51.9419419789	1200.0      	0.1         	0           	Open  	;
 OC2998251       	OC3186726       	OC3087646       	56.048899601	1200.0      	0.1         	0           	Open  	;
 OC2998252       	OC3087646       	OC3140227       	58.9971611554	1200.0      	0.1         	0           	Open  	;
 OC2998253       	OC3140227       	OC3082230       	56.1385818326	1200.0      	0.1         	0           	Open  	;
 OC2998254       	OC3082230       	OC3161588       	50.5121766053	1200.0      	0.1         	0           	Open  	;
 OC2998255       	OC3161588       	OC3187237       	67.543688283	1200.0      	0.1         	0           	Open  	;
 OC2998256       	OC3187237       	OC3184117       	46.1042480503	1200.0      	0.1         	0           	Open  	;
 OC2998257       	OC3184117       	OC3109571       	54.6463390552	1200.0      	0.1         	0           	Open  	;
 OC2998258       	OC3109571       	OC3176520       	46.807038384	1200.0      	0.1         	0           	Open  	;
 OC2998259       	OC3176520       	OC3112418       	61.5668819563	1200.0      	0.1         	0           	Open  	;
 OC2998260       	OC3112418       	OC3100221       	55.4360961539	1200.0      	0.1         	0           	Open  	;
 OC2998261       	OC3100221       	OC3170376       	56.0629639671	1200.0      	0.1         	0           	Open  	;
 OC2998262       	OC3170376       	OC3187734       	44.4623749667	1200.0      	0.1         	0           	Open  	;
 OC2998308       	OC3139269       	OC3125394       	1.81470232498	1000.0      	0.1         	0           	Open  	;
 OC2998362       	OC3084706       	OC3141541       	7.08231785733	1200.0      	0.1         	0           	Open  	;
 OC2998363       	OC3141541       	OC3135237       	1.7668895411	1200.0      	0.1         	0           	Open  	;
 OC2998364       	OC3135237       	OC3087763       	3.83056822926	1200.0      	0.1         	0           	Open  	;
 OC2998365       	OC3166182       	OC3141534       	36.5157478445	800.0       	0.1         	0           	Open  	;
 OC2998366       	OC3141534       	OC3087763       	1.21573697708	800.0       	0.1         	0           	Open  	;
 OC2998367       	OC3087763       	OC3184324       	21.4876349916	1200.0      	0.1         	0           	Open  	;
 OC2998368       	OC3164971       	OC3135237       	6.48720611603	1200.0      	0.1         	0           	Open  	;
 OC2998372       	OC3133631       	OC3141498       	1.60104500214	1000.0      	0.1         	0           	Open  	;
 OC2998710       	OC3103135       	OC3106841       	36.0822417703	500.0       	0.1         	0           	Open  	;
 OC2998711       	OC3118257       	OC3132661       	24.3978481718	500.0       	0.1         	0           	Open  	;
 OC2998712       	OC3132661       	OC3166224       	47.370974855	500.0       	0.1         	0           	Open  	;
 OC2998713       	OC3113263       	OC3087140       	52.0798121773	500.0       	0.1         	0           	Open  	;
 OC2998714       	OC3117684       	OC3136813       	7.57838230287	500.0       	0.1         	0           	Open  	;
 OC2998715       	OC3136813       	OC3148058       	39.0804604751	500.0       	0.1         	0           	Open  	;
 OC2998716       	OC3133084       	OC3134692       	37.2153654849	500.0       	0.1         	0           	Open  	;
 OC2998717       	OC3134692       	OC3132927       	30.5020838839	500.0       	0.1         	0           	Open  	;
 OC2998718       	OC3132927       	OC3135476       	35.7165810956	500.0       	0.1         	0           	Open  	;
 OC2998719       	OC3171696       	OC3101325       	37.6131161606	500.0       	0.1         	0           	Open  	;
 OC2998720       	OC3109335       	OC3119334       	22.015046303	500.0       	0.1         	0           	Open  	;
 OC2998721       	OC3119334       	OC3132857       	48.7640990734	500.0       	0.1         	0           	Open  	;
 OC2998722       	OC3132857       	OC3091877       	19.5151763835	500.0       	0.1         	0           	Open  	;
 OC2998723       	OC3091877       	OC3131067       	48.9724650928	500.0       	0.1         	0           	Open  	;
 OC2998724       	OC3119035       	OC3153872       	60.4391712598	500.0       	0.1         	0           	Open  	;
 OC2998725       	OC3153872       	OC3185095       	68.3157445322	500.0       	0.1         	0           	Open  	;
 OC2998726       	OC3185095       	OC3148297       	72.7735179815	500.0       	0.1         	0           	Open  	;
 OC2998727       	OC3148297       	OC3171685       	36.8698046508	500.0       	0.1         	0           	Open  	;
 OC2998728       	OC3146333       	OC3161859       	51.8924985029	500.0       	0.1         	0           	Open  	;
 OC2998729       	OC3161859       	OC3151860       	37.4125823261	500.0       	0.1         	0           	Open  	;
 OC2998730       	OC3151860       	OC3111447       	46.6074720248	500.0       	0.1         	0           	Open  	;
 OC2998731       	OC3111447       	OC3165961       	42.6973953778	500.0       	0.1         	0           	Open  	;
 OC2998732       	OC3172073       	OC3110998       	64.8484063958	500.0       	0.1         	0           	Open  	;
 OC2998733       	OC3162567       	OC3184417       	74.4264226183	500.0       	0.1         	0           	Open  	;
 OC2998751       	OC3110998       	OC3162567       	66.6562533501	500.0       	0.1         	0           	Open  	;
 OC2998752       	OC3165961       	OC3172073       	45.7076232067	500.0       	0.1         	0           	Open  	;
 OC2998753       	OC3171685       	OC3146333       	40.8600951658	500.0       	0.1         	0           	Open  	;
 OC2998754       	OC3131067       	OC3119035       	53.4306395434	500.0       	0.1         	0           	Open  	;
 OC2998755       	OC3101325       	OC3109335       	41.2324389423	500.0       	0.1         	0           	Open  	;
 OC2998756       	OC3135476       	OC3171696       	40.5041518518	500.0       	0.1         	0           	Open  	;
 OC2998757       	OC3148058       	OC3133084       	38.6153879215	500.0       	0.1         	0           	Open  	;
 OC2998758       	OC3087140       	OC3117684       	39.7480057798	500.0       	0.1         	0           	Open  	;
 OC2998759       	OC3166224       	OC3113263       	50.7914211331	500.0       	0.1         	0           	Open  	;
 OC2998760       	OC3106841       	OC3118257       	55.6653373947	500.0       	0.1         	0           	Open  	;
 OC2998761       	OC3087111       	OC3133631       	1.03858230188	1200.0      	0.1         	0           	Open  	;
 OC2998762       	OC3177936       	OC3136747       	57.4843311337	1200.0      	0.1         	0           	Open  	;
 OC2998763       	OC3136747       	OC3146779       	26.2449647755	1200.0      	0.1         	0           	Open  	;
 OC2998764       	OC3084706       	OC3099694       	128.761291496	500.0       	0.1         	0           	Open  	;
 OC2998765       	OC3099694       	OC3153198       	89.6129382807	500.0       	0.1         	0           	Open  	;
 OC2998766       	OC3153198       	OC3158122       	108.437767551	500.0       	0.1         	0           	Open  	;
 OC2998767       	OC3158122       	OC3088553       	16.1850175627	500         	0.1         	0           	Open  	;
 OC2998770       	OC3088553       	OC3138622       	69.5356970762	500.0       	0.1         	0           	Open  	;
 OC2998771       	OC3138622       	OC3130993       	151.095904878	500.0       	0.1         	0           	Open  	;
 OC2998772       	OC3130993       	OC3129952       	46.9608484499	500.0       	0.1         	0           	Open  	;
 OC2998773       	OC3129952       	OC3114130       	46.8725400912	500.0       	0.1         	0           	Open  	;
 OC2998776       	OC3114130       	OC3091084       	161.199379393	500.0       	0.1         	0           	Open  	;
 OC2998777       	OC3091084       	OC3184417       	83.0121127089	500.0       	0.1         	0           	Open  	;
 OC2998778       	OC3155098       	OC3088148       	73.7383342575	500.0       	0.1         	0           	Open  	;
 OC2998779       	OC3088148       	OC3177923       	0.5660646087	500.0       	0.1         	0           	Open  	;
 OC2998780       	OC3088148       	OC3080464       	160.181314825	500.0       	0.1         	0           	Open  	;
 OC2998783       	OC3080464       	OC3111944       	185.735726504	500.0       	0.1         	0           	Open  	;
 OC2998784       	OC3177918       	OC3186418       	72.9872216274	500.0       	0.1         	0           	Open  	;
 OC2998787       	OC3186418       	OC3083173       	135.629843209	500.0       	0.1         	0           	Open  	;
 OC2998788       	OC3083173       	OC3178023       	0.18267812788	0.1         	0.1         	0           	Open  	;
 OC2998789       	OC3083173       	OC3187730       	136.643436285	500.0       	0.1         	0           	Open  	;
 OC2998796       	OC3187730       	OC3180801       	60.8011327527	500.0       	0.1         	0           	Open  	;
 OC2998797       	OC3180801       	OC3103982       	61.3799431488	500.0       	0.1         	0           	Open  	;
 OC2998800       	OC3103982       	OC3141954       	6.17048370793	500         	0.1         	0           	Open  	;
 OC2998801       	OC3141954       	OC3141455       	74.1214474778	500.0       	0.1         	0           	Open  	;
 OC2998802       	OC3141455       	OC3181786       	68.8926152709	500.0       	0.1         	0           	Open  	;
 OC2998803       	OC3181786       	OC3172047       	2.64259215948	500.0       	0.1         	0           	Open  	;
 OC2998805       	OC3172047       	OC3121864       	6.67061100377	500.0       	0.1         	0           	Open  	;
 OC2998811       	OC3121864       	OC3140860       	6.51107725571	500.0       	0.1         	0           	Open  	;
 OC2998812       	OC3140860       	OC3184155       	74.3845075934	500.0       	0.1         	0           	Open  	;
 OC2998813       	OC3184155       	OC3159976       	61.1783076119	500.0       	0.1         	0           	Open  	;
 OC2998820       	OC3159976       	OC3178832       	37.0728422689	500.0       	0.1         	0           	Open  	;
 OC2998821       	OC3178832       	OC3169789       	87.334979109	500.0       	0.1         	0           	Open  	;
 OC2998822       	OC3169789       	OC3141998       	0.28270387403	0.1         	0.1         	0           	Open  	;
 OC2998826       	OC3169789       	OC3177969       	29.8548033744	500.0       	0.1         	0           	Open  	;
 OC2998827       	OC3177969       	OC3153350       	26.8165709709	500.0       	0.1         	0           	Open  	;
 OC2998828       	OC3187734       	OC3111696       	19.0881055253	1200.0      	0.1         	0           	Open  	;
 OC2998829       	OC3111696       	OC3185908       	120.226795724	1200.0      	0.1         	0           	Open  	;
 OC2998830       	OC3185908       	OC3168180       	177.03691441	1200.0      	0.1         	0           	Open  	;
 OC2998831       	OC3168180       	OC3134472       	179.477177437	1200.0      	0.1         	0           	Open  	;
 OC2998832       	OC3134472       	OC3146312       	22.1678121574	1200.0      	0.1         	0           	Open  	;
 OC2998838       	OC3146312       	OC3122789       	31.3187023644	1200.0      	0.1         	0           	Open  	;
 OC2998839       	OC3122789       	OC3154173       	30.6017565806	1200.0      	0.1         	0           	Open  	;
 OC2998840       	OC3154173       	OC3090653       	49.3121185732	1200.0      	0.1         	0           	Open  	;
 OC2998841       	OC3090653       	OC3097906       	104.892442309	1200.0      	0.1         	0           	Open  	;
 OC2998842       	OC3097906       	OC3135109       	24.4288534989	1200.0      	0.1         	0           	Open  	;
 OC2998843       	OC3135109       	OC3178066       	98.8547167912	1200.0      	0.1         	0           	Open  	;
 OC2998844       	OC3178066       	OC3131474       	71.6958770432	1200.0      	0.1         	0           	Open  	;
 OC2998845       	OC3131474       	OC3180965       	666.781999533	1200.0      	0.1         	0           	Open  	;
 OC2998846       	OC3180965       	OC3164254       	165.24940793	1200.0      	0.1         	0           	Open  	;
 OC2998847       	OC3164254       	OC3081457       	7.49494210164	1200.0      	0.1         	0           	Open  	;
 OC2998848       	OC3081457       	OC3178085       	2.00612059427	500.0       	0.1         	0           	Open  	;
 OC2998849       	OC3178085       	OC3177923       	63.668419854	500.0       	0.1         	0           	Open  	;
 OC2998850       	OC3081457       	OC3178081       	49.2586265244	1200.0      	0.1         	0           	Open  	;
 OC2998851       	OC3178081       	OC3107067       	30.153128246	1200.0      	0.1         	0           	Open  	;
 OC2998852       	OC3107067       	OC3174636       	14.1507095546	1200.0      	0.1         	0           	Open  	;
 OC2998853       	OC3174636       	OC3087152       	2.83202392926	1200.0      	0.1         	0           	Open  	;
 OC2998854       	OC3087152       	OC3105108       	1.33619089632	1200.0      	0.1         	0           	Open  	;
 OC2998855       	OC3105108       	OC3176208       	19.7384841784	1200.0      	0.1         	0           	Open  	;
 OC2998856       	OC3176208       	OC3128055       	1.91687459164	1200.0      	0.1         	0           	Open  	;
 OC2998857       	OC3128055       	OC3111704       	2.16478494422	1200.0      	0.1         	0           	Open  	;
 OC2998858       	OC3111704       	OC3132929       	24.3792987737	1200.0      	0.1         	0           	Open  	;
 OC2998859       	OC3132929       	OC3084979       	12.9719549011	1200.0      	0.1         	0           	Open  	;
 OC2998862       	OC3084979       	OC3119879       	376.542808732	1200.0      	0.1         	0           	Open  	;
 OC2998863       	OC3119879       	OC3118198       	18.0902182803	1200.0      	0.1         	0           	Open  	;
 OC2998864       	OC3118198       	OC3179343       	95.5029910403	1200.0      	0.1         	0           	Open  	;
 OC2998865       	OC3179343       	OC3123052       	9.85369115075	1200.0      	0.1         	0           	Open  	;
 OC2998866       	OC3123052       	OC3163195       	1.27944310824	1200.0      	0.1         	0           	Open  	;
 OC2998867       	OC3163195       	OC3087266       	15.1305976629	1200.0      	0.1         	0           	Open  	;
 OC2998869       	OC3087266       	OC3110522       	6.48079387767	1200.0      	0.1         	0           	Open  	;
 OC2998870       	OC3110522       	OC3086696       	73.5931623423	1200.0      	0.1         	0           	Open  	;
 OC2998871       	OC3086696       	OC3088602       	106.904920248	1200.0      	0.1         	0           	Open  	;
 OC2998872       	OC3088602       	OC3178088       	1.98224907248	500.0       	0.1         	0           	Open  	;
 OC2998873       	OC3178088       	OC3155401       	50.5546291479	500.0       	0.1         	0           	Open  	;
 OC2998874       	OC3155401       	OC3178023       	9.37030854318	500.0       	0.1         	0           	Open  	;
 OC2998875       	OC3088602       	OC3187834       	165.735536217	1200.0      	0.1         	0           	Open  	;
 OC2998876       	OC3187834       	OC3176044       	125.008468811	1200.0      	0.1         	0           	Open  	;
 OC2998877       	OC3176044       	OC3149159       	56.2447138357	1200.0      	0.1         	0           	Open  	;
 OC2998878       	OC3149159       	OC3095136       	27.2540391229	1200.0      	0.1         	0           	Open  	;
 OC2998879       	OC3089792       	OC3141065       	486.438050196	1200.0      	0.1         	0           	Open  	;
 OC2998880       	OC3141065       	OC3167688       	122.164082842	1200.0      	0.1         	0           	Open  	;
 OC2998881       	OC3167688       	OC3169798       	8.14492101614	800.0       	0.1         	0           	Open  	;
 OC2998882       	OC3169798       	OC3164564       	6.90508154925	800.0       	0.1         	0           	Open  	;
 OC2998883       	OC3164564       	OC3113012       	41.411268028	800.0       	0.1         	0           	Open  	;
 OC2998884       	OC3141065       	OC3151647       	3.06883513479	1200.0      	0.1         	0           	Open  	;
 OC2998885       	OC3151647       	OC3102578       	58.4161213473	1200.0      	0.1         	0           	Open  	;
 OC2998886       	OC3102578       	OC3177981       	15.9358499534	1200.0      	0.1         	0           	Open  	;
 OC2998887       	OC3177981       	OC3188385       	18.5400573155	1200.0      	0.1         	0           	Open  	;
 OC2998888       	OC3188385       	OC3168636       	111.584987771	1200.0      	0.1         	0           	Open  	;
 OC2998911       	OC3103135       	OC3155098       	24.8772625939	500.0       	0.1         	0           	Open  	;
 OC2998912       	OC3142332       	OC3168444       	4.50965555889	500.0       	0.1         	0           	Open  	;
 OC2998913       	OC3168444       	OC3127341       	27.9883141521	500.0       	0.1         	0           	Open  	;
 OC2998914       	OC3095136       	OC3089792       	10.69396952 	1200.0      	0.1         	0           	Open  	;
 OC2998915       	OC3127341       	OC3177878       	62.8971022799	500.0       	0.1         	0           	Open  	;
 OC2998916       	OC3177878       	OC3095136       	0.73805950932	500.0       	0.1         	0           	Open  	;
 OC2998917       	OC3181786       	OC3142332       	0.44829748955	500.0       	0.1         	0           	Open  	;
 OC3045225       	OC3114021       	OC3105889       	44.7762608567	800.0       	0.1         	0           	Open  	;
 OC3045226       	OC3091435       	OC3100148       	0.90579305706	500.0       	0.1         	0           	Open  	;
 OC3045228       	OC3101810       	OC3100148       	11.8006260291	500.0       	0.1         	0           	Open  	;
 OC3045231       	OC3158845       	OC3144415       	13.3099567633	800.0       	0.1         	0           	Open  	;
 OC3045232       	OC3144415       	OC3174897       	14.7512366803	800.0       	0.1         	0           	Open  	;
 OC3045233       	OC3143780       	OC3101810       	18.7114403399	500.0       	0.1         	0           	Open  	;
 OC3045234       	OC3091435       	OC3170145       	28.8733068426	500.0       	0.1         	0           	Open  	;
 OC3045248       	OC3120877       	OC3169310       	61.3919310379	800.0       	0.1         	0           	Open  	;
 OC3045249       	OC3174897       	OC3166182       	32.623159013	800.0       	0.1         	0           	Open  	;
 OC3045250       	OC3169310       	OC3158845       	72.5823885371	800.0       	0.1         	0           	Open  	;
 OC3045251       	OC3097403       	OC3120877       	49.4635670165	800.0       	0.1         	0           	Open  	;
 OC3045252       	OC3092758       	OC3097403       	51.6455021214	800.0       	0.1         	0           	Open  	;
 OC3045253       	OC3121961       	OC3092758       	40.6964627361	800.0       	0.1         	0           	Open  	;
 OC3045271       	OC3085376       	OC3170145       	30.3932374455	500.0       	0.1         	0           	Open  	;
 OC3045285       	OC3152501       	OC3177864       	0.50947888195	500.0       	0.1         	0           	Open  	;
 OC3045286       	OC3152501       	OC3167670       	2.09483452674	500.0       	0.1         	0           	Open  	;
 OC3046122       	OC3142199       	OC3121961       	23.3259214271	800.0       	0.1         	0           	Open  	;
 OC3046123       	OC3166003       	OC3142199       	6.53339374503	800.0       	0.1         	0           	Open  	;
 OC3046125       	OC3184959       	OC3166003       	15.1711527375	800.0       	0.1         	0           	Open  	;
 OC3046126       	OC3152481       	OC3184959       	61.464845248	800.0       	0.1         	0           	Open  	;
 OC3046138       	OC3105889       	OC3152481       	63.4560846862	800.0       	0.1         	0           	Open  	;
 OC3046139       	OC3157264       	OC3114021       	13.0515935351	800.0       	0.1         	0           	Open  	;
 OC3046140       	OC3131605       	OC3157264       	31.1460728893	800.0       	0.1         	0           	Open  	;
 OC3046143       	OC3124852       	OC3131605       	16.6572577416	800.0       	0.1         	0           	Open  	;
 OC3046144       	OC3124852       	OC3091435       	0.80759699132	500.0       	0.1         	0           	Open  	;
 OC3046145       	OC3127127       	OC3124852       	8.33308893351	800.0       	0.1         	0           	Open  	;
 OC3046148       	OC3152099       	OC3127127       	1.97115121902	800.0       	0.1         	0           	Open  	;
 OC3046167       	OC3122924       	OC3152099       	6.11270472267	800.0       	0.1         	0           	Open  	;
 OC3046168       	OC3166417       	OC3143780       	43.9854859237	500.0       	0.1         	0           	Open  	;
 OC3046169       	OC3117399       	OC3166417       	12.2528245738	500.0       	0.1         	0           	Open  	;
 OC3046170       	OC3181944       	OC3109348       	47.6498064431	500.0       	0.1         	0           	Open  	;
 OC3046171       	OC3146382       	OC3181944       	29.2710193202	500.0       	0.1         	0           	Open  	;
 OC3046172       	OC3104368       	OC3146382       	49.4092947132	500.0       	0.1         	0           	Open  	;
 OC3046173       	OC3094422       	OC3104368       	34.143330695	500.0       	0.1         	0           	Open  	;
 OC3046175       	OC3081873       	OC3094422       	77.1939405955	500.0       	0.1         	0           	Open  	;
 OC3046176       	OC3162445       	OC3081873       	12.5376489054	500.0       	0.1         	0           	Open  	;
 OC3046177       	OC3117399       	OC3162445       	51.9717995544	500.0       	0.1         	0           	Open  	;
 OC3046241       	OC3167670       	OC3132330       	28.6256574984	500.0       	0.1         	0           	Open  	;
 OC3047203       	OC3080522       	OC3183170       	23.4478238705	500.0       	0.1         	0           	Open  	;
 OC3047204       	OC3172463       	OC3080522       	7.68331363243	500.0       	0.1         	0           	Open  	;
 OC3047205       	OC3142282       	OC3085376       	0.29970132027	500.0       	0.1         	0           	Open  	;
 OC3047208       	OC3156340       	OC3130851       	0.08930022318	110.0       	0.1         	0           	Open  	;
 OC3047958       	OC3155023       	OC3158014       	39.6750779532	500.0       	0.1         	0           	Open  	;
 OC3047959       	OC3171998       	OC3138578       	46.6136914416	500.0       	0.1         	0           	Open  	;
 OC3048302       	OC3141777       	OC3154995       	2.54406567616	500.0       	0.1         	0           	Open  	;
 OC3048328       	OC3116757       	OC3141777       	53.1453011733	500.0       	0.1         	0           	Open  	;
 OC3048332       	OC3127404       	OC3116757       	37.3468567667	500.0       	0.1         	0           	Open  	;
 OC3048333       	OC3154232       	OC3127404       	20.3287723142	500.0       	0.1         	0           	Open  	;
 OC3048334       	OC3146105       	OC3154232       	3.37845577709	500.0       	0.1         	0           	Open  	;
 OC3048335       	OC3165641       	OC3146105       	15.0051191887	500.0       	0.1         	0           	Open  	;
 OC3048336       	OC3169162       	OC3165641       	62.0074834366	500.0       	0.1         	0           	Open  	;
 OC3048337       	OC3183170       	OC3169162       	12.6875249794	500.0       	0.1         	0           	Open  	;
 OC3048377       	OC3126098       	OC3132330       	34.3853142548	500.0       	0.1         	0           	Open  	;
 OC3048381       	OC3143968       	OC3083418       	0.01812236354	110.0       	0.1         	0           	Open  	;
 OC3048393       	OC3085434       	OC3127068       	7.76218095054	500.0       	0.1         	0           	Open  	;
 OC3048394       	OC3088566       	OC3085434       	0.56340118418	500.0       	0.1         	0           	Open  	;
 OC3048406       	OC3187946       	OC3159310       	66.7151548595	500.0       	0.1         	0           	Open  	;
 OC3048407       	OC3084602       	OC3187946       	47.1897105814	500.0       	0.1         	0           	Open  	;
 OC3048408       	OC3081197       	OC3084602       	41.5914000665	500.0       	0.1         	0           	Open  	;
 OC3048409       	OC3184978       	OC3081197       	3.43565026262	500.0       	0.1         	0           	Open  	;
 OC3048410       	OC3186333       	OC3184978       	2.2523627827	500.0       	0.1         	0           	Open  	;
 OC3048411       	OC3088098       	OC3186333       	24.4449857498	500.0       	0.1         	0           	Open  	;
 OC3048412       	OC3184352       	OC3088098       	2.60172754741	500.0       	0.1         	0           	Open  	;
 OC3048413       	OC3127735       	OC3184352       	3.56765364001	500.0       	0.1         	0           	Open  	;
 OC3048414       	OC3144533       	OC3127735       	59.8899275492	500.0       	0.1         	0           	Open  	;
 OC3048415       	OC3089192       	OC3144533       	77.2507118264	500.0       	0.1         	0           	Open  	;
 OC3048416       	OC3138578       	OC3089192       	77.1240353045	500.0       	0.1         	0           	Open  	;
 OC3048417       	OC3114223       	OC3171998       	46.3446007561	500.0       	0.1         	0           	Open  	;
 OC3048418       	OC3104246       	OC3114223       	77.5634505788	500.0       	0.1         	0           	Open  	;
 OC3048419       	OC3112307       	OC3104246       	52.1991661152	500.0       	0.1         	0           	Open  	;
 OC3048420       	OC3116714       	OC3112307       	5.18297168169	500.0       	0.1         	0           	Open  	;
 OC3048421       	OC3085428       	OC3116714       	3.1339624924	500.0       	0.1         	0           	Open  	;
 OC3048422       	OC3084643       	OC3085428       	3.64409727712	500.0       	0.1         	0           	Open  	;
 OC3048423       	OC3088566       	OC3084643       	4.98348321639	500.0       	0.1         	0           	Open  	;
 OC3048424       	OC3177201       	OC3088566       	56.8481568795	500.0       	0.1         	0           	Open  	;
 OC3048425       	OC3139212       	OC3177201       	52.0258633342	500.0       	0.1         	0           	Open  	;
 OC3048426       	OC3135115       	OC3139212       	56.7055399526	500.0       	0.1         	0           	Open  	;
 OC3048427       	OC3143980       	OC3135115       	47.4706882098	500.0       	0.1         	0           	Open  	;
 OC3048428       	OC3111736       	OC3143980       	57.2837690545	500.0       	0.1         	0           	Open  	;
 OC3048429       	OC3156455       	OC3111736       	63.6239354889	500.0       	0.1         	0           	Open  	;
 OC3048430       	OC3152060       	OC3156455       	58.5151625917	500.0       	0.1         	0           	Open  	;
 OC3048431       	OC3156560       	OC3152060       	58.2773012482	500.0       	0.1         	0           	Open  	;
 OC3048432       	OC3105952       	OC3156560       	22.772930564	500.0       	0.1         	0           	Open  	;
 OC3048433       	OC3120476       	OC3105952       	2.63020528616	500.0       	0.1         	0           	Open  	;
 OC3048434       	OC3171860       	OC3120476       	4.36877828324	500.0       	0.1         	0           	Open  	;
 OC3048435       	OC3140726       	OC3171860       	48.3635823882	500.0       	0.1         	0           	Open  	;
 OC3048436       	OC3158014       	OC3140726       	3.9181164973	500.0       	0.1         	0           	Open  	;
 OC3048437       	OC3107436       	OC3155023       	39.3920990571	500.0       	0.1         	0           	Open  	;
 OC3048438       	OC3115433       	OC3107436       	53.0215129713	500.0       	0.1         	0           	Open  	;
 OC3048439       	OC3112890       	OC3115433       	62.5858666314	500.0       	0.1         	0           	Open  	;
 OC3048440       	OC3143968       	OC3112890       	49.8408339939	500.0       	0.1         	0           	Open  	;
 OC3048441       	OC3126098       	OC3143968       	10.4009807319	500.0       	0.1         	0           	Open  	;
 OC3048442       	OC3085462       	OC3126098       	0.47326285224	500.0       	0.1         	0           	Open  	;
 OC3048443       	OC3110934       	OC3085462       	52.0368510432	500.0       	0.1         	0           	Open  	;
 OC3048444       	OC3110918       	OC3110934       	56.141524191	500.0       	0.1         	0           	Open  	;
 OC3048445       	OC3095383       	OC3110918       	71.9733312279	500.0       	0.1         	0           	Open  	;
 OC3048446       	OC3143711       	OC3095383       	76.1070201985	500.0       	0.1         	0           	Open  	;
 OC3048447       	OC3148106       	OC3143711       	42.884991313	500.0       	0.1         	0           	Open  	;
 OC3048448       	OC3127156       	OC3148106       	22.3827639589	500.0       	0.1         	0           	Open  	;
 OC3048449       	OC3165167       	OC3127156       	56.1936192215	500.0       	0.1         	0           	Open  	;
 OC3048450       	OC3084113       	OC3165167       	68.5781291826	500.0       	0.1         	0           	Open  	;
 OC3048451       	OC3156340       	OC3084113       	71.4005037022	500.0       	0.1         	0           	Open  	;
 OC3048452       	OC3142282       	OC3156340       	67.7547643989	500.0       	0.1         	0           	Open  	;
 OC3048453       	OC3172463       	OC3142282       	6.55269961557	500.0       	0.1         	0           	Open  	;
 OC3048677       	OC3167258       	OC3159310       	32.1781097161	500.0       	0.1         	0           	Open  	;
 OC3048678       	OC3143207       	OC3167258       	36.3280166669	500.0       	0.1         	0           	Open  	;
 OC3048679       	OC3123063       	OC3143207       	50.0497941279	500.0       	0.1         	0           	Open  	;
 OC3048680       	OC3097503       	OC3123063       	69.1559984744	500.0       	0.1         	0           	Open  	;
 OC3048681       	OC3131300       	OC3097503       	70.4974853742	500.0       	0.1         	0           	Open  	;
 OC3049147       	OC3104703       	OC3131300       	54.759402573	500.0       	0.1         	0           	Open  	;
 OC3049293       	OC3131300       	OC3125059       	0.05463414471	110.0       	0.1         	0           	Open  	;
 OC3049294       	OC3101486       	OC3104703       	44.0366725254	500.0       	0.1         	0           	Open  	;
 OC3049296       	OC3120616       	OC3101486       	21.308276382	500.0       	0.1         	0           	Open  	;
 OC3049297       	OC3137094       	OC3120616       	64.6486993382	500.0       	0.1         	0           	Open  	;
 OC3049298       	OC3187794       	OC3137094       	73.6888782094	500.0       	0.1         	0           	Open  	;
 OC3049299       	OC3079913       	OC3187794       	77.2039101191	500.0       	0.1         	0           	Open  	;
 OC3049383       	OC3182236       	OC3109348       	29.4271227973	500.0       	0.1         	0           	Open  	;
 OC3049384       	OC3158758       	OC3182236       	42.9048532072	500.0       	0.1         	0           	Open  	;
 OC3049385       	OC3141172       	OC3158758       	62.4107016557	500.0       	0.1         	0           	Open  	;
 OC3049395       	OC3142911       	OC3141172       	41.315814579	500.0       	0.1         	0           	Open  	;
 OC3049404       	OC3097296       	OC3142911       	24.2360804905	500.0       	0.1         	0           	Open  	;
 OC3049407       	OC3123837       	OC3097296       	22.8255593123	500.0       	0.1         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting



[PATTERNS]
;ID              	Multipliers
;



 2                  0.1
 
 
 day             	0.5         	0.4         	0.3         	0.2         	0.3         	0.6         
 day             	0.9         	1           	1.1         	1           	1.2         	1.3         
 day             	1.2         	1           	1           	0.7         	0.9         	1.4         
 day             	1.5         	1.6         	1.4         	1.1         	0.9         	0.6         
 day             	0.4         

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]





[RULES]
RULE		1





[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12:00
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	day
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 QUALITY            	AGE
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 OC3079913       	119.040968123000          	31.6390901860000           
 OC3080464       	119.078089458000          	31.6575980670000           
 OC3080522       	119.046768141000          	31.6469062140000           
 OC3081197       	119.048461039000          	31.6391232850000           
 OC3081457       	119.077047122000          	31.6563143600000           
 OC3081464       	119.053666101000          	31.6439005000000           
 OC3081873       	119.045350805000          	31.6476146980000           
 OC3082230       	119.056438111000          	31.6475500340000           
 OC3083173       	119.084226535000          	31.6608349420000           
 OC3083418       	119.052690885000          	31.6468954540000           
 OC3084113       	119.048222876000          	31.6469272640000           
 OC3084602       	119.048045125000          	31.6391233090000           
 OC3084643       	119.053273606000          	31.6390949410000           
 OC3084706       	119.053449393000          	31.6476547570000           
 OC3084979       	119.078464224000          	31.6570306990000           
 OC3085376       	119.046832816000          	31.6469826390000           
 OC3085428       	119.053247929000          	31.6390690830000           
 OC3085434       	119.053265249000          	31.6391449820000           
 OC3085462       	119.052684982000          	31.6469991330000           
 OC3086696       	119.083658304000          	31.6598431660000           
 OC3087111       	119.053388786000          	31.6471245810000           
 OC3087140       	119.073443033000          	31.6551506370000           
 OC3087152       	119.077905460000          	31.6567513250000           
 OC3087266       	119.082936769000          	31.6594960470000           
 OC3087646       	119.055301647000          	31.6473657490000           
 OC3087763       	119.053361509000          	31.6476101940000           
 OC3088098       	119.048762328000          	31.6391269770000           
 OC3088148       	119.076668861000          	31.6568579930000           
 OC3088553       	119.056827271000          	31.6482478760000           
 OC3088566       	119.053270876000          	31.6391447010000           
 OC3088602       	119.084603759000          	31.6603421460000           
 OC3089192       	119.050195083000          	31.6391407730000           
 OC3089792       	119.088018718000          	31.6621165000000           
 OC3090653       	119.066975364000          	31.6509885160000           
 OC3091084       	119.061435072000          	31.6494178260000           
 OC3091435       	119.046868897000          	31.6475741930000           
 OC3091877       	119.069576856000          	31.6530950140000           
 OC3092644       	119.053618202000          	31.6445180200000           
 OC3092758       	119.050030243000          	31.6474942720000           
 OC3094422       	119.044582736000          	31.6476919020000           
 OC3095136       	119.087921336000          	31.6620723090000           
 OC3095383       	119.050883647000          	31.6469741110000           
 OC3097296       	119.041023138000          	31.6482725400000           
 OC3097403       	119.050546691000          	31.6474969650000           
 OC3097503       	119.045028992000          	31.6391343620000           
 OC3097906       	119.067907695000          	31.6514691420000           
 OC3099694       	119.054716221000          	31.6478851780000           
 OC3100148       	119.046859841000          	31.6475743800000           
 OC3100221       	119.060168112000          	31.6483957420000           
 OC3101325       	119.070730664000          	31.6537227290000           
 OC3101486       	119.043336086000          	31.6391327250000           
 OC3101810       	119.046741842000          	31.6475756890000           
 OC3102578       	119.092741470000          	31.6645056260000           
 OC3102781       	119.053426226000          	31.6464304900000           
 OC3103135       	119.075793070000          	31.6564046790000           
 OC3103982       	119.086482801000          	31.6621023650000           
 OC3104246       	119.052669547000          	31.6390598340000           
 OC3104368       	119.044244550000          	31.6477388800000           
 OC3104703       	119.043776436000          	31.6391288870000           
 OC3105108       	119.077917539000          	31.6567570380000           
 OC3105889       	119.047924286000          	31.6475349850000           
 OC3105952       	119.052915520000          	31.6438660440000           
 OC3106841       	119.075472147000          	31.6562397510000           
 OC3107067       	119.077748005000          	31.6566877030000           
 OC3107436       	119.052826659000          	31.6452465600000           
 OC3109335       	119.070364686000          	31.6535328040000           
 OC3109348       	119.042994858000          	31.6479237960000           
 OC3109571       	119.058581353000          	31.6479890460000           
 OC3110522       	119.082994075000          	31.6595263140000           
 OC3110918       	119.051603272000          	31.6469865970000           
 OC3110934       	119.052164658000          	31.6469923270000           
 OC3110998       	119.063542185000          	31.6501796540000           
 OC3111447       	119.064961773000          	31.6507567930000           
 OC3111696       	119.061323502000          	31.6487049630000           
 OC3111704       	119.078133315000          	31.6568578490000           
 OC3111736       	119.053073457000          	31.6418407260000           
 OC3111944       	119.079746428000          	31.6584372490000           
 OC3112307       	119.053189179000          	31.6390102570000           
 OC3112418       	119.059630472000          	31.6482606150000           
 OC3112890       	119.052730600000          	31.6463986360000           
 OC3113263       	119.073904612000          	31.6553918330000           
 OC3114021       	119.047477098000          	31.6475576620000           
 OC3114130       	119.059890310000          	31.6489571370000           
 OC3114223       	119.051895274000          	31.6391057710000           
 OC3115433       	119.052782392000          	31.6457749240000           
 OC3116714       	119.053226569000          	31.6390461500000           
 OC3116757       	119.046780913000          	31.6452175630000           
 OC3117399       	119.045993533000          	31.6475613540000           
 OC3117684       	119.073089140000          	31.6549696670000           
 OC3118198       	119.081847653000          	31.6589964530000           
 OC3118257       	119.074980258000          	31.6559791590000           
 OC3119035       	119.068673556000          	31.6526126360000           
 OC3119334       	119.070163777000          	31.6534427940000           
 OC3119879       	119.081770361000          	31.6588328940000           
 OC3120022       	119.053653174000          	31.6442071830000           
 OC3120476       	119.052913588000          	31.6438922750000           
 OC3120616       	119.043123005000          	31.6391318580000           
 OC3120877       	119.051040855000          	31.6475185610000           
 OC3121864       	119.087898922000          	31.6628129030000           
 OC3121961       	119.049623439000          	31.6475057050000           
 OC3122789       	119.066254512000          	31.6506435790000           
 OC3122924       	119.046705091000          	31.6475857510000           
 OC3123052       	119.082791347000          	31.6594200920000           
 OC3123063       	119.045720538000          	31.6391299640000           
 OC3123065       	119.053688893000          	31.6441183680000           
 OC3123837       	119.040799917000          	31.6483202160000           
 OC3124477       	119.053473561000          	31.6458091840000           
 OC3124852       	119.046869116000          	31.6475822660000           
 OC3125059       	119.044324104000          	31.6391314910000           
 OC3125394       	119.053725032000          	31.6435119900000           
 OC3126098       	119.052689704000          	31.6469994500000           
 OC3127068       	119.053187629000          	31.6391455120000           
 OC3127127       	119.046785903000          	31.6475866970000           
 OC3127156       	119.049470288000          	31.6469515780000           
 OC3127341       	119.087587206000          	31.6626138670000           
 OC3127404       	119.046753648000          	31.6455900350000           
 OC3127735       	119.048823920000          	31.6391255120000           
 OC3128055       	119.078113937000          	31.6568481990000           
 OC3129952       	119.059437417000          	31.6488363420000           
 OC3130851       	119.047509240000          	31.6469510480000           
 OC3130993       	119.058980393000          	31.6487283550000           
 OC3131067       	119.069144775000          	31.6528645010000           
 OC3131300       	119.044324021000          	31.6391320310000           
 OC3131474       	119.069618164000          	31.6524042110000           
 OC3131605       	119.047035339000          	31.6475714800000           
 OC3132330       	119.052658650000          	31.6473418980000           
 OC3132661       	119.074764214000          	31.6558657990000           
 OC3132857       	119.069750822000          	31.6531834450000           
 OC3132927       	119.071737486000          	31.6542534060000           
 OC3132929       	119.078346800000          	31.6569755740000           
 OC3133084       	119.072339421000          	31.6545633720000           
 OC3133631       	119.053390164000          	31.6471142870000           
 OC3134472       	119.065770118000          	31.6504167710000           
 OC3134692       	119.072011493000          	31.6543874130000           
 OC3135109       	119.068123694000          	31.6515832530000           
 OC3135115       	119.053154213000          	31.6407963410000           
 OC3135237       	119.053361150000          	31.6476484980000           
 OC3135476       	119.071421549000          	31.6540868190000           
 OC3136747       	119.053971346000          	31.6471862680000           
 OC3136813       	119.073021993000          	31.6549345320000           
 OC3137094       	119.042476527000          	31.6391284480000           
 OC3138578       	119.050966323000          	31.6391400350000           
 OC3138622       	119.057509035000          	31.6483846940000           
 OC3139212       	119.053194995000          	31.6402307540000           
 OC3139269       	119.053722914000          	31.6435300130000           
 OC3140227       	119.055884837000          	31.6474549450000           
 OC3140726       	119.052873352000          	31.6444180610000           
 OC3140860       	119.087957978000          	31.6628403220000           
 OC3141065       	119.092528967000          	31.6639385460000           
 OC3141172       	119.041666439000          	31.6481468160000           
 OC3141453       	119.053683242000          	31.6441182350000           
 OC3141455       	119.087190612000          	31.6624813880000           
 OC3141468       	119.053665977000          	31.6441422090000           
 OC3141498       	119.053391767000          	31.6470983570000           
 OC3141534       	119.053349371000          	31.6476095080000           
 OC3141541       	119.053378815000          	31.6476488690000           
 OC3141777       	119.046859356000          	31.6446919310000           
 OC3141954       	119.086536562000          	31.6621326510000           
 OC3141998       	119.090361847000          	31.6638278740000           
 OC3142199       	119.049390329000          	31.6475140470000           
 OC3142282       	119.046832334000          	31.6469796810000           
 OC3142332       	119.087817173000          	31.6627708670000           
 OC3142911       	119.041260238000          	31.6482223170000           
 OC3143207       	119.046221034000          	31.6391285700000           
 OC3143711       	119.050122771000          	31.6469569190000           
 OC3143780       	119.046554734000          	31.6475772370000           
 OC3143968       	119.052690704000          	31.6468954450000           
 OC3143980       	119.053112960000          	31.6412692520000           
 OC3144415       	119.052510829000          	31.6476098430000           
 OC3144533       	119.049422808000          	31.6391218370000           
 OC3146105       	119.046727051000          	31.6458256020000           
 OC3146312       	119.065970639000          	31.6505112830000           
 OC3146333       	119.066199995000          	31.6513169690000           
 OC3146382       	119.043755818000          	31.6478114670000           
 OC3146779       	119.054231348000          	31.6472220280000           
 OC3148058       	119.072678556000          	31.6547480400000           
 OC3148106       	119.049694053000          	31.6469462830000           
 OC3148297       	119.066890466000          	31.6516739250000           
 OC3149159       	119.087675329000          	31.6619550110000           
 OC3151647       	119.092516424000          	31.6639665540000           
 OC3151860       	119.065388355000          	31.6509445520000           
 OC3152060       	119.052970638000          	31.6430575160000           
 OC3152099       	119.046766218000          	31.6475856750000           
 OC3152481       	119.048558676000          	31.6475202610000           
 OC3152501       	119.052636346000          	31.6476482920000           
 OC3153198       	119.055600788000          	31.6480286670000           
 OC3153872       	119.068143912000          	31.6523214890000           
 OC3154173       	119.066531323000          	31.6507740490000           
 OC3154232       	119.046731540000          	31.6457921170000           
 OC3154995       	119.046862093000          	31.6446666380000           
 OC3155023       	119.052849435000          	31.6448532980000           
 OC3155098       	119.076014075000          	31.6565188920000           
 OC3155401       	119.084286124000          	31.6607605960000           
 OC3156340       	119.047509238000          	31.6469501550000           
 OC3156455       	119.053032551000          	31.6424756490000           
 OC3156560       	119.052936649000          	31.6436392970000           
 OC3157264       	119.047346630000          	31.6475611990000           
 OC3158014       	119.052872854000          	31.6444572390000           
 OC3158122       	119.056669852000          	31.6482102630000           
 OC3158758       	119.042281314000          	31.6480398660000           
 OC3158845       	119.052378187000          	31.6475988160000           
 OC3159310       	119.046906080000          	31.6391258010000           
 OC3159976       	119.089201329000          	31.6633795630000           
 OC3161588       	119.056935076000          	31.6476404430000           
 OC3161859       	119.065726462000          	31.6511047200000           
 OC3162445       	119.045475161000          	31.6475987340000           
 OC3162567       	119.062921421000          	31.6499368420000           
 OC3163195       	119.082803091000          	31.6594251690000           
 OC3164254       	119.076980087000          	31.6562808380000           
 OC3164564       	119.093805613000          	31.6644408820000           
 OC3164971       	119.053358336000          	31.6477133090000           
 OC3165167       	119.048908623000          	31.6469341220000           
 OC3165641       	119.046717042000          	31.6459753190000           
 OC3165961       	119.064567893000          	31.6505919740000           
 OC3166003       	119.049324996000          	31.6475136970000           
 OC3166182       	119.052984221000          	31.6476071710000           
 OC3166224       	119.074348154000          	31.6556393150000           
 OC3166417       	119.046115646000          	31.6475512750000           
 OC3166814       	119.053675219000          	31.6441180780000           
 OC3167258       	119.046584314000          	31.6391289180000           
 OC3167670       	119.052637783000          	31.6476273930000           
 OC3167688       	119.093664296000          	31.6643895830000           
 OC3168135       	119.053711949000          	31.6439493820000           
 OC3168180       	119.064119949000          	31.6497109750000           
 OC3168444       	119.087840741000          	31.6627324190000           
 OC3169162       	119.046672807000          	31.6465938140000           
 OC3169310       	119.051653781000          	31.6475534700000           
 OC3169789       	119.090360805000          	31.6638305020000           
 OC3169798       	119.093741968000          	31.6644140990000           
 OC3170145       	119.046849429000          	31.6472861170000           
 OC3170376       	119.060710888000          	31.6485360980000           
 OC3171685       	119.066561786000          	31.6515068690000           
 OC3171696       	119.071067655000          	31.6538897970000           
 OC3171860       	119.052910096000          	31.6439358230000           
 OC3171998       	119.051432131000          	31.6391225270000           
 OC3172047       	119.087838340000          	31.6627849830000           
 OC3172073       	119.064146300000          	31.6504154010000           
 OC3172463       	119.046766893000          	31.6469830370000           
 OC3173347       	119.053681439000          	31.6440647740000           
 OC3174636       	119.077879376000          	31.6567402950000           
 OC3174897       	119.052658149000          	31.6476173740000           
 OC3176044       	119.087169909000          	31.6617082370000           
 OC3176208       	119.078097005000          	31.6568392130000           
 OC3176520       	119.059033286000          	31.6481108920000           
 OC3177201       	119.053226629000          	31.6397114580000           
 OC3177864       	119.052641439000          	31.6476484270000           
 OC3177878       	119.087917825000          	31.6620788010000           
 OC3177918       	119.082390539000          	31.6598528520000           
 OC3177923       	119.076672978000          	31.6568541080000           
 OC3177936       	119.053399698000          	31.6471257420000           
 OC3177969       	119.090641203000          	31.6639330100000           
 OC3177981       	119.092677158000          	31.6646514310000           
 OC3178023       	119.084228238000          	31.6608342810000           
 OC3178066       	119.068998668000          	31.6520433030000           
 OC3178081       	119.077482067000          	31.6565455830000           
 OC3178085       	119.077035454000          	31.6563306790000           
 OC3178088       	119.084592463000          	31.6603584350000           
 OC3178832       	119.089546873000          	31.6635138720000           
 OC3179343       	119.082694459000          	31.6594380430000           
 OC3180801       	119.085952988000          	31.6617924490000           
 OC3180965       	119.075510837000          	31.6555245040000           
 OC3181786       	119.087814203000          	31.6627742250000           
 OC3181892       	119.053518020000          	31.6451883160000           
 OC3181944       	119.043466116000          	31.6478533240000           
 OC3182236       	119.042702747000          	31.6479593870000           
 OC3183170       	119.046772897000          	31.6466717840000           
 OC3184117       	119.058048662000          	31.6478671340000           
 OC3184155       	119.088633910000          	31.6631508400000           
 OC3184324       	119.053374685000          	31.6473957220000           
 OC3184352       	119.048788327000          	31.6391279520000           
 OC3184417       	119.062220232000          	31.6496873160000           
 OC3184959       	119.049173285000          	31.6475132970000           
 OC3184978       	119.048495386000          	31.6391240930000           
 OC3185095       	119.067539820000          	31.6520024640000           
 OC3185908       	119.062465392000          	31.6490811750000           
 OC3186333       	119.048517885000          	31.6391251460000           
 OC3186418       	119.083002734000          	31.6602502570000           
 OC3186726       	119.054746315000          	31.6472898920000           
 OC3187237       	119.057598002000          	31.6477698420000           
 OC3187730       	119.085428422000          	31.6614850270000           
 OC3187734       	119.061140417000          	31.6486509680000           
 OC3187794       	119.041739758000          	31.6391151620000           
 OC3187834       	119.086076685000          	31.6611019590000           
 OC3187946       	119.047573228000          	31.6391236250000           
 OC3188385       	119.092584710000          	31.6648121380000           
 OC3113012       	119.093599465000          	31.6648000370000           
 OC3153350       	119.090890648000          	31.6640314480000           
 OC3168636       	119.092059911000          	31.6657968750000           

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	118.83          	31.37           	119.23          	31.81           
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
